<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>QY0455W — Not Making Ice Checklist</title>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=Oswald:wght@400;500;600;700&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<style>
  :root{
    --bg:#0c1417;
    --panel:#131c20;
    --panel-2:#0f171a;
    --border:#243138;
    --ice:#5fd4e0;
    --ice-dim:#2c6169;
    --amber:#e8a33d;
    --amber-dim:#7a5a26;
    --text:#e7edf0;
    --text-dim:#8ea0a8;
    --done:#4caf6d;
  }
  *{box-sizing:border-box;}
  body{
    margin:0;
    background:var(--bg);
    color:var(--text);
    font-family:'IBM Plex Mono', monospace;
    line-height:1.5;
    -webkit-font-smoothing:antialiased;
  }
  h1,h2,.label{font-family:'Oswald',sans-serif;text-transform:uppercase;letter-spacing:0.04em;}
  .wrap{max-width:820px;margin:0 auto;padding:0 20px 90px;}

  header{
    border-bottom:2px solid var(--amber-dim);
    padding:28px 20px 20px;
    background:
      repeating-linear-gradient(135deg, rgba(232,163,61,0.04) 0 2px, transparent 2px 14px),
      var(--panel-2);
  }
  header .inner{max-width:820px;margin:0 auto;}
  .eyebrow{color:var(--amber);font-size:12px;letter-spacing:0.18em;font-family:'Oswald',sans-serif;text-transform:uppercase;margin:0 0 6px;}
  h1{font-size:clamp(26px,6vw,40px);margin:0 0 4px;font-weight:700;color:#fff;}
  .symptom{color:var(--text-dim);font-size:13px;}

  nav.tabs{display:flex;gap:10px;margin:20px 0 0;}
  nav.tabs a{
    font-family:'Oswald',sans-serif;text-transform:uppercase;letter-spacing:0.05em;font-size:13px;
    padding:9px 16px;border:1px solid var(--border);text-decoration:none;color:var(--text-dim);
  }
  nav.tabs a.active{color:#241400;background:var(--amber);border-color:var(--amber);font-weight:600;}
  nav.tabs a:not(.active):hover{border-color:var(--amber-dim);color:var(--amber);}

  .progress-bar{
    height:6px;background:var(--border);margin-top:20px;position:relative;overflow:hidden;
  }
  .progress-fill{height:100%;background:var(--done);width:0%;transition:width .25s ease;}
  .progress-text{font-size:11.5px;color:var(--text-dim);margin-top:6px;}

  .step{
    border:1px solid var(--border);
    background:var(--panel);
    margin-top:16px;
  }
  .step-head{
    display:flex;align-items:flex-start;gap:14px;
    padding:16px 16px 6px;
  }
  .step-no{
    font-family:'IBM Plex Mono',monospace;color:var(--amber);font-size:13px;
    border:1px solid var(--amber-dim);width:26px;height:26px;flex:none;
    display:flex;align-items:center;justify-content:center;border-radius:2px;margin-top:2px;
  }
  .step h2{font-size:17px;color:#fff;margin:0 0 3px;}
  .step-sub{color:var(--text-dim);font-size:12.5px;margin:0;}

  .items{padding:4px 16px 16px 56px;}
  .item{
    display:flex;align-items:flex-start;gap:10px;
    padding:9px 0;
    border-top:1px solid var(--border);
    font-size:13.5px;
    color:#cdd8dc;
  }
  .item:first-child{border-top:none;}
  .item input[type=checkbox]{
    appearance:none;-webkit-appearance:none;
    width:18px;height:18px;flex:none;margin-top:2px;
    border:1px solid var(--text-dim);background:var(--panel-2);
    position:relative;cursor:pointer;
  }
  .item input[type=checkbox]:checked{border-color:var(--done);background:var(--done);}
  .item input[type=checkbox]:checked::after{
    content:"";position:absolute;left:5px;top:1px;width:4px;height:9px;
    border:solid #04181b;border-width:0 2px 2px 0;transform:rotate(45deg);
  }
  .item label{cursor:pointer;flex:1;}
  .item.checked label{color:var(--text-dim);text-decoration:line-through;}
  .item .note{display:block;color:var(--text-dim);font-size:11.5px;margin-top:2px;}

  .cta{
    margin-top:44px;border:1px solid var(--ice-dim);background:var(--panel);padding:18px;
    display:flex;justify-content:space-between;align-items:center;gap:16px;flex-wrap:wrap;
  }
  .cta a{
    font-family:'Oswald',sans-serif;text-transform:uppercase;letter-spacing:0.04em;font-size:13.5px;
    background:var(--ice);color:#04181b;padding:11px 18px;text-decoration:none;font-weight:600;white-space:nowrap;
  }
  .reset{
    background:none;border:1px solid var(--border);color:var(--text-dim);
    font-family:'Oswald',sans-serif;text-transform:uppercase;font-size:11.5px;letter-spacing:0.05em;
    padding:8px 14px;cursor:pointer;
  }
  .reset:hover{border-color:var(--amber-dim);color:var(--amber);}
  footer{color:var(--text-dim);font-size:11.5px;text-align:center;padding:30px 20px;}
</style>
</head>
<body>

<header>
  <div class="inner">
    <p class="eyebrow">Manitowoc QY0455W · Service Call</p>
    <h1>Not Making Ice</h1>
    <p class="symptom">Diagnostic order: safety → airflow → water → refrigerant → harvest → scale → controls</p>
    <nav class="tabs">
      <a href="index.html">How It Works</a>
      <a href="checklist.html" class="active">Not Making Ice — Checklist</a>
    </nav>
    <div class="progress-bar"><div class="progress-fill" id="fill"></div></div>
    <p class="progress-text"><span id="count">0</span> of <span id="total">0</span> checked · <button class="reset" id="reset" style="margin-left:8px;">Reset</button></p>
  </div>
</header>

<div class="wrap">

  <div class="step">
    <div class="step-head">
      <span class="step-no">1</span>
      <div><h2>Power / Safety</h2><p class="step-sub">Confirm before touching anything else</p></div>
    </div>
    <div class="items">
      <div class="item"><input type="checkbox"><label>115V present at unit, breaker/fuse not tripped <span class="note">Max circuit fuse per data plate</span></label></div>
      <div class="item"><input type="checkbox"><label>Check control board for fault codes or lights</label></div>
    </div>
  </div>

  <div class="step">
    <div class="step-head">
      <span class="step-no">2</span>
      <div><h2>Airflow / Condenser</h2><p class="step-sub">Most common cause of poor or no ice</p></div>
    </div>
    <div class="items">
      <div class="item"><input type="checkbox"><label>Condenser coil clean</label></div>
      <div class="item"><input type="checkbox"><label>Ambient temp in range <span class="note">Below ~50°F or above ~100°F can prevent normal cycling</span></label></div>
      <div class="item"><input type="checkbox"><label>Fan motor spins freely, not seized</label></div>
    </div>
  </div>

  <div class="step">
    <div class="step-head">
      <span class="step-no">3</span>
      <div><h2>Water Supply</h2></div>
    </div>
    <div class="items">
      <div class="item"><input type="checkbox"><label>Supply valve open, adequate pressure/flow</label></div>
      <div class="item"><input type="checkbox"><label>Water filter not restricted / scaled</label></div>
      <div class="item"><input type="checkbox"><label>Float valve or water level control moves freely, not stuck</label></div>
      <div class="item"><input type="checkbox"><label>Float switch/probe free of scale</label></div>
    </div>
  </div>

  <div class="step">
    <div class="step-head">
      <span class="step-no">4</span>
      <div><h2>Refrigerant Side</h2><p class="step-sub">Charge: R404A, 20 oz — small system, easy to be off</p></div>
    </div>
    <div class="items">
      <div class="item"><input type="checkbox"><label>High/low side pressures checked against operating norms <span class="note">Nameplate 500/250 PSIG are design max, not operating targets</span></label></div>
      <div class="item"><input type="checkbox"><label>Compressor starts normally — no hard start, hum-and-stall, or dead short</label></div>
      <div class="item"><input type="checkbox"><label>Sight glass / superheat-subcooling checked if low charge suspected</label></div>
      <div class="item"><input type="checkbox"><label>Capillary tube / TXV not frozen or restricted</label></div>
    </div>
  </div>

  <div class="step">
    <div class="step-head">
      <span class="step-no">5</span>
      <div><h2>Harvest System</h2></div>
    </div>
    <div class="items">
      <div class="item"><input type="checkbox"><label>Hot gas solenoid energizes during harvest <span class="note">Listen/feel for click and gas flow, 0.1A</span></label></div>
      <div class="item"><input type="checkbox"><label>Gear motor runs during harvest</label></div>
      <div class="item"><input type="checkbox"><label>Ice thickness probe/sensor clean and correctly gapped</label></div>
    </div>
  </div>

  <div class="step">
    <div class="step-head">
      <span class="step-no">6</span>
      <div><h2>Scale / Water Quality</h2></div>
    </div>
    <div class="items">
      <div class="item"><input type="checkbox"><label>Evaporator plate free of scale buildup</label></div>
      <div class="item"><input type="checkbox"><label>Descale history reviewed / due</label></div>
    </div>
  </div>

  <div class="step">
    <div class="step-head">
      <span class="step-no">7</span>
      <div><h2>Controls / Bin Sensing</h2></div>
    </div>
    <div class="items">
      <div class="item"><input type="checkbox"><label>Bin thermostat / bin control not falsely satisfied <span class="note">Unit has no storage means — check remote bin control if fed to one</span></label></div>
      <div class="item"><input type="checkbox"><label>No stuck relay or failed board output blocking compressor/solenoid</label></div>
    </div>
  </div>

  <div class="cta">
    <div>
      <div class="eyebrow" style="color:var(--ice);margin-bottom:6px;">Field Reference</div>
      <div style="color:#fff;font-family:'Oswald',sans-serif;text-transform:uppercase;font-size:16px;">Need the cycle refresher?</div>
    </div>
    <a href="index.html">Back to How It Works →</a>
  </div>

</div>

<footer>Manitowoc Ice, Inc. — Manitowoc WI · QY0455W · NSFU2 · Field reference, not a substitute for the manufacturer service manual.</footer>

<script>
  const items = document.querySelectorAll('.item input[type=checkbox]');
  const fill = document.getElementById('fill');
  const countEl = document.getElementById('count');
  const totalEl = document.getElementById('total');
  totalEl.textContent = items.length;

  function update(){
    const checked = document.querySelectorAll('.item input[type=checkbox]:checked').length;
    countEl.textContent = checked;
    fill.style.width = (checked/items.length*100) + '%';
  }
  items.forEach(cb => {
    cb.addEventListener('change', () => {
      cb.closest('.item').classList.toggle('checked', cb.checked);
      update();
    });
  });
  document.getElementById('reset').addEventListener('click', () => {
    items.forEach(cb => { cb.checked=false; cb.closest('.item').classList.remove('checked'); });
    update();
  });
  update();
</script>

</body>
</html>
